---
title: "曼尼托巴水电局的创业史"
---

<style>
body{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Helvetica Neue",Arial,"Noto Sans","PingFang SC","Microsoft YaHei",sans-serif;line-height:1.78;color:#20242a;max-width:930px;margin:0 auto;padding:28px 24px 70px;background:#fff}a{color:#155eef;text-decoration:none}a:hover{text-decoration:underline;text-underline-offset:3px}h1{font-size:2.35rem;line-height:1.25;margin-top:18px}h2{font-size:1.75rem;line-height:1.35;margin-top:54px;padding-top:10px;border-top:1px solid #e3e7ee}h3{font-size:1.35rem;line-height:1.4;margin-top:36px}blockquote{margin:22px 0;padding:14px 18px;border-left:4px solid #7aa7ff;background:#f3f6fb;color:#344054}table{width:100%;border-collapse:collapse;margin:20px 0;font-size:.92rem}th,td{border:1px solid #e3e7ee;padding:10px 12px;vertical-align:top}th{background:#f6f8fb;text-align:left}code{background:#f4f5f7;padding:2px 5px;border-radius:5px;font-size:.92em}.article-nav{display:flex;justify-content:space-between;gap:14px;flex-wrap:wrap;padding:10px 0 18px;border-bottom:1px solid #e3e7ee;margin-bottom:28px}@media(max-width:700px){body{padding:20px 16px 50px}h1{font-size:1.9rem}h2{font-size:1.5rem}h3{font-size:1.2rem}}
</style>

<div class="article-nav"><a href="index.html">← 个人主页</a><a href="manitoba-hydro-pscad-rtds-history.html">English version</a></div>

# 曼尼托巴水电局的创业史

> 一家规模并不庞大的电力公用事业公司，为什么能在加拿大内陆孵化出两种世界级电力仿真工具？这个故事的起点，不是某个宏大的创业计划，而是一连串非解决不可的工程难题。

曼尼托巴水电局的PSCAD和RTDS发展历史，是全球电力行业少见的“内部问题驱动—产学研联合研发—工程验证—公司产业化—全球商业化”完整样本。这个样本对于电力行业的创新和管理，有非常强的参考价值。

## 序章：冰雪之地，为什么孵化出两种世界级仿真工具

### 河流、城市与电力

加拿大的曼尼托巴省，对于大部分人都是陌生的，即使是加拿大的本国人，没听说的都大有人在。但这个省对于电力行业的工程师来说，却与很多人的工作密切相关，甚至我周围的不少同行、同事，都出差去过曼尼托巴省首府温尼伯。

在加拿大地图上找，不必先看那些热闹的沿海城市，把目光移向大陆中部，在草原、森林和湖泊之间，会找到这个南接美国、东北面向哈得孙湾的省份。这里的冬天漫长而寒冷，夏天却并不是想象中的终年冰雪。南部有农业，往北逐渐进入森林、湖泊和更辽阔的低人口密度地区。省政府的介绍说，曼尼托巴拥有超过十万个湖泊，水面约占全省面积的16%，水资源很丰富。

首府温尼伯位于红河与阿西尼博因河交汇处。今天名为The Forks的地方，是当地人和游客聚会、休闲的城市空间；在更长的历史里，这里先后见证了原住民的交往、贸易，欧洲商人的到来，梅蒂人社区的发展，以及铁路和移民带来的城市扩张。加拿大公园管理机构将这里的人类活动追溯到至少六千年前。

对这座城市来说，河流从来不只是地图上的蓝线。它们曾经承担交通和贸易，后来又参与了能源体系的建设。

曼尼托巴电力系统最重要的架构特点，可以用四个字概括：**北电南送**。北方纳尔逊河流域拥有重要的水电资源，南方则集中了温尼伯及主要负荷。工程师必须让遥远的水流，成为城市里稳定可用的电流。

这对于中国的电力工程师并不陌生：资源和负荷不在同一个地方，因此发展远距离输电技术成为必须的选择，曼尼托巴选择了高压直流输电。

但本文要讲的，不是大坝与输电线路的工程建设。本文的重点是另一种不那么容易从照片上看见的基础设施——电力系统的分析与仿真工具。因为在温尼伯，沿着北电南送这条工程需求链，后来孵化成长出了两个很多中国工程师天天接触的名字：**PSCAD和RTDS**。

### 两种工具，同一个问题的两种回答

对做过电磁暂态研究的工程师来说，PSCAD并不陌生。画出网络，设置元件和控制参数，施加故障，运行仿真，再观察电压、电流和控制信号的变化。它背后的求解引擎是EMTDC；日常所说的PSCAD，通常指图形建模、编译运行、结果分析与EMTDC共同组成的工作环境。

它是离线仿真分析工具，首先帮助工程师回答：**这样的电网、设备和控制逻辑，在这个扰动下会发生什么？**

RTDS，即实时数字仿真器，则把问题向真实设备推进了一步。把继电保护装置、直流控制器或其他实际控制设备接进试验回路，由实时数字仿真器扮演电网，真实装置接收仿真的电压、电流，发出动作信号，仿真电网随之改变，再把改变后的状态反馈回来。

它帮助工程师回答：**面前这套真正准备投运的装置，接入这样的电网以后，究竟会怎样行动？**

RTDS是一套软硬件结合的平台，模型构建、运行与监视同样需要软件环境，RSCAD便承担着这类工程工作。把RTDS只理解为计算机柜，也会漏掉产品的重要部分。

前者通常不要求计算机时间与物理时间同步，后者的核心约束则是实时性。前者便于深入研究机理、比较方案和批量扫描参数，后者尤其适合闭环验证真实控制保护设备。二者的应用边界并非永不交叉，但不能简单地认为，RTDS只是“跑得更快的PSCAD”，或者PSCAD只是“没有机柜的RTDS”。它们共享电磁暂态分析的技术基础，但具体的实现，乃至代码库都是完全不同的。

同样需要提前说明：这也不是一家电力公司从头到尾全资经营两家软件公司的故事。

曼尼托巴水电局提供了最初的工程现场、需求与支持；曼尼托巴大学提供了研究和人才；曼尼托巴高压直流研究中心承担了大量研发、交流与早期商品化工作。后来，PSCAD与RTDS走上了不同的组织道路。尤其是1994年成立的RTDS公司，是从研究中心分离出去的私人公司，与技术来源方保持许可和特许权使用费关系，但不是一直由水电局全资持有的子公司。

把这层关系弄清楚，才看得懂故事最后的出售，也才看得懂故事中间那些真正值得借鉴的管理选择。

### 与江苏、安徽放在一起，先看看它有多大

中文常把Manitoba Hydro译为“曼尼托巴水电局”。这个名称容易让人联想到一个只经营水电站的机构。实际上，它是一家省属公用事业企业，兼有发电、输电、配电与售电业务，还经营天然气服务。它与中国省级电网公司的业务并不完全相同。

为了获得直观尺度，不妨先使用一组较新的数据作参照。下面这张表是近期的数据对比：

| 对象与统计时期 | 电量指标 | 功率指标 |
| --- | --- | --- |
| 曼尼托巴水电局，2024—2025财年，截至2025年3月31日 | 在曼尼托巴境内交付电量226亿千瓦时；省外交付约79.71亿千瓦时 | 省内峰值负荷约511.1万千瓦 |
| 江苏省，2024自然年 | 全社会用电量8487亿千瓦时 | 1.471亿千瓦 |
| 安徽省，2024自然年 | 全社会用电量3598亿千瓦时 | 6354万千瓦 |

曼尼托巴水电局“境内交付电量”与中国“全社会用电量”不是严格同一口径，财年与自然年也不同，因此只能用于作为粗略的比较，江苏约为其38倍，安徽约为其16倍。

曼尼托巴水电局同一份年报披露，电力客户约63.2万户，电力系统能力约607.4万千瓦。这里的“系统能力”是年报中的特定指标，不应直接改写为装机容量；全年发电量约310.08亿千瓦时，也不能与省内交付电量混为一谈。

所以，从这个对比来看，曼尼托巴水电局并不能算一家大型的省级电力公司。它所面对的本地电网负荷，远小于江苏，也远小于中国许多工程师日常讨论的大电网规模。

它真正突出的地方，在于某些技术问题特别集中、特别难，而且不能绕开。**市场规模未必世界第一，但它解决的问题难度却可以站在世界前沿。**

---

## 第一部　初创期：先把自己的难题解决掉

### 一、直流线路投运了，工具却不能照搬

曼尼托巴水电局成立于1961年。与此同时，开发北方水电、向南方输送电力，正在成为当地电力建设的主轴。纳尔逊河高压直流输电工程是这条道路上的关键选择。

1972年6月17日，这套输电系统开始送电。IEEE评价说：这个工程的先进性在于远距离大容量输送、双极方案、控制系统运用，以及当时具有代表性的汞弧阀技术。

对今天熟悉特高压直流的人来说，早期工程的电压和容量似乎不值一提。但是，不能把今天成熟的设备、仿真软件、标准体系和工程经验放回半个世纪以前，不能产生这样的误解：仿佛当年只是套用成熟的方案，然后施工，就可以搞定了。

实际难点在于，那些后来被写进教科书的运行规律，当时还需要通过研究、试验和现场经验逐步弄清。

交流系统与直流系统不是靠一根导线简单拼接。换流器要与交流电压配合，控制器要管理电流和电压，系统要承受故障、恢复与运行方式切换。直流可以调节功率，调节本身却又会影响交流网络。水轮发电机、励磁系统、无功补偿、滤波器与换流控制之间，存在着不能只靠稳态计算判断的相互作用。

在这种系统里，一次换相失败、一次不合适的控制切换，或者一组看似合理的整定参数，都可能引出超出单个设备边界的问题。工程师不但要知道“功率送不送得过去”，还要知道“遇到故障怎样变化，恢复时会不会再出问题”。

这就提出了一个越来越尖锐的要求：必须看见瞬时波形，必须把控制逻辑放进电网，必须允许真实工程里的复杂性进入模型。

当然，当时世界上并不是没有电磁暂态程序。

Hermann W. Dommel（1933—2025）是这条技术史上绕不开的人物。他常被称为“EMTP之父”。1966年，他从德国来到美国Bonneville Power Administration（BPA），参与开发通用的电力系统电磁暂态数字程序；1973年转到加拿大英属哥伦比亚大学UBC，此后长期从事电磁暂态、电力系统计算和工程师培训。

Dommel真正重要的贡献，不只是写出了一段程序，而是把输电线路的行波处理、集中参数元件的离散计算、节点分析和稀疏矩阵求解组织成了一套可以在数字计算机上推广的电磁暂态计算框架。今天电力系统工程师熟悉的许多EMT类程序，虽然代码和产品路线各不相同，仍能看到这套思想的影响。

1966年，BPA把Dommel请到美国，一个直接背景就是高压输电系统的开关过电压和绝缘配合。数字程序成熟以前，这类研究很大程度依靠暂态网络分析仪等物理模拟装置。1968年前后，BPA的早期通用暂态程序已经成形，当时通常称Transient Program，TP；1969年，Dommel发表后来成为经典的论文，把程序背后的主要数值思想系统写了出来。

1972年Scott Meyer加入BPA。1973年Dommel离开BPA去UBC以后，Meyer接过程序开发，随后又有一批研究人员加入。EMTP由此不再只是一个人的程序，而逐渐成长为国际电力行业共同使用、共同扩展的一类工程工具。

这时，故事才与曼尼托巴汇合。

### 二、Woodford要的，不只是一个能运行的程序

Dennis A. Woodford是这条历史线上绕不开的人物。

1973年，曼尼托巴水电局拿到了一份BPA暂态程序。Woodford后来回忆，他花了大约六个月，试图用它建立一个并不复杂的直流输电模型，最后还是没有达到目的。

这并不说明EMTP“不行”。它当时最擅长的是交流网络的开关暂态、过电压等问题，而曼尼托巴真正棘手的对象，是晶闸管换流器和一整套控制系统：触发、电流调节、熄弧角控制、保护逻辑，以及交流系统与直流控制之间不断相互作用的过程。对于Nelson River这样的工程，电网和控制不能分开看。

Woodford最后没有继续沿着EMTP源程序修修补补，而是退回到Dommel 1969年的论文，从基本方法重新写一套程序。他后来特别提到，自己甚至刻意不去照着EMTP的代码写，以免把旧程序当时的结构限制也一起带过来。新的程序就是后来所说的EMTDC。

所以，EMTP与EMTDC之间最准确的关系，不是“一个软件改出了另一个软件”，而是**同一个数学祖先，两套独立代码**。EMTDC继承了Dommel的电磁暂态计算思想，但从程序结构到后来的产品体系，都走出了自己的路线。

Woodford在进入曼尼托巴水电局以前，还接触过数字控制系统仿真软件。那类程序习惯把积分、限幅、调节器和各种控制环节画成可以连接的功能块。他把这种控制系统建模思路，与Dommel式的电网瞬时值求解结合起来：一边算电气网络，一边算控制系统，两边在同一个时域仿真里不断交换信号。

这恰好击中了曼尼托巴直流工程的痛点。

因此，EMTDC并不是为了“再做一个EMTP”而诞生。它一开始解决的是一个非常具体的问题：**怎样把直流输电的主回路、换流器和复杂控制系统放在一起，真正用于工程分析。**

这也是工业软件从“一个工程算例”走向“可复用工具”的第一道门槛。某个直流工程做完以后，求解方法、控制模块、元件模型和调试经验如果还能留下来，被下一项工程继续调用，它才开始拥有产品的雏形。

### 三、研究中心挂牌成立

技术需要人，也需要一种能让人持续合作的组织。

1980年曼尼托巴省政府公告批准建设约767.1万加元的曼尼托巴高压直流研究中心，其中约450万加元由政府拨款，并要求研究覆盖绝缘、控制及相关设备，能够在真实直流系统开展现场试验；公告还设定首个五年期后实现自我维持的目标。这说明研究中心在创设时就同时背负技术攻关、真实工程验证和经营可持续三大任务。

曼尼托巴高压直流研究中心在1981年末成立。联合支持方包括曼尼托巴水电局、曼尼托巴大学、Teshmont咨询公司、Federal Pioneer以及曼尼托巴省政府。

这里首先应当纠正一个容易产生的印象：研究中心并不是简单等同于水电局内部的某个科室。它有多方支持的背景，目标既包括高压直流及相关领域的研发，也包括成果传播和研究设施建设。不同支持机构的专家，可以围绕同一个研究项目组合起来。1987年的文章特别提到多方合作的例子：参与者来自水电局、设备企业与咨询机构，研究的是泄漏电流、环境条件和闪络之间的关系。问题来自实际运行，知识分布在不同单位，研究中心提供了合作平台。

这种组织方式的价值，不在于牌子上写了多少家单位，而在于能否越过平常的单位边界，及时调用真正知道问题的人。电力企业掌握运行现象，却未必有足够的人专门改进算法；大学拥有研究能力，却未必随时得到真实设备参数和故障记录；制造商了解装置内部，却不一定掌握完整系统的外部条件。研究中心的工作，就是把分散的能力围绕同一个难题接起来。

### 四、买不起，并不会自动产生RTDS

研究中心成立后，迫切需要一台能研究直流控制的实时仿真器。当时最成熟的选择，是模拟式装置：利用缩比的电气元件与专用设备，在实验室里搭出能够与真实控制器交互的系统。1982年，研究中心对传统模拟式直流输电器询价，显然价格太贵，买不起。

于是，问题从“买哪一家”变成了“能不能自己自主研发，走出另一条路”。

很多创业故事讲到这里，喜欢直接跳到一句话：因为买不起，所以决定自主研发，最终成功。

真实过程没有这么省事。

据Wierckx口述，早期曾委托外部公司开发数字实时模拟器，但结果未达目标。随后，在Woodford主持下，才组织了一个小团队在内部继续尝试。

显然，这不是一次拍板后自然实现的技术采购替代，而是一段经历失败、重新组织、再寻找技术条件的研发过程。

信息技术，尤其是微电子技术的发展，以前做不到的事情开始出现转机。

早期通用微处理器并不足以轻松承担他们设想的任务。但新出现的浮点数字信号处理器带来机会，电力系统的网络结构，也为并行处理提供了可以利用的特点。

这里的关键，不是简单买到一颗更快的芯片，而是把算法、硬件分工、数据交换和网络模型一起设计。

电力系统不同部分之间存在物理联系。需要把它拆给多颗处理器求解。各部分每个时间步需要交换什么，什么时候交换，接口如何影响准确性，开关事件怎样处理，都会影响结果。

更难的是，“实时”不是一个形容词，而是工程上必须达到的约束条件。

离线仿真可以为了更精细的结果多等一会儿。硬件闭环试验不行。真实控制器按照自己的时钟运行，不会因为仿真器忙不过来就礼貌地暂停。仿真器必须在规定的时间内完成计算，及时输出电压、电流，又及时接收控制器的动作。

平均速度足够快，也不代表满足要求。某个时间步突然延迟，可能改变闭环系统所经历的时序。最终看到的异常，究竟来自被测装置，还是来自试验工具自身，就会变得难以分辨。

因此，研究团队实际上同时跨越了三道门槛：电气模型要可信，计算必须及时，软硬件接口还要能稳定地与真实设备交流。

“买不起”只提供了压力。真正把压力变成产品机会的，是先前积累的电磁暂态知识、对现场问题的理解、新处理器出现的时机，以及一个愿意在失败后继续投入的小团队。

### 五、先让一个滤波支路跑起来

Wierckx后来回忆，团队最初展示的，并不是今天宣传册里那种庞大的交直流网络，而只是一个滤波支路。随后才逐渐扩展成小系统，再走向更接近实际的电网。这是整部历史中很值得停下来看的一个细节。

许多技术展示喜欢从最终规模倒着讲：多少节点、多少换流器、多少个机柜。但研发从来不是按宣传册的顺序发生的。对于当时的团队，首先要证明的，是一种计算和交互方式能否成立。一个足够简单、可以理解和核查的对象，比一个复杂到难以判断对错的演示更有价值。

若一个滤波支路都不能正确、准时地算出来，大电网只是把错误藏得更深。若最小对象已经表现可靠，工程师才有条件判断，扩展以后出现的问题究竟来自模型、计算负担还是处理器间的数据交换。

接下来，现实工程开始检验它。

按照Wierckx的口述，曼尼托巴水电局曾委托团队测试准备安装在Dorsey换流站的一套新控制器。测试不但完成了任务，还发现了一个他认为如果没有仿真试验很可能不会暴露的问题。

公开资料没有展开那个问题的全部细节，也没有必要把它渲染成“避免了一次大停电”。真正重要的是另一件事：这个工具已经能够在真实控制器投运以前，找出有工程意义的问题。

对专业客户来说，这比“算法先进”四个字更有说服力。

一个新工具要建立信誉，不能只向客户展示它能正确复现一个大家早已知道答案的简单算例。它还需要进入客户最在意、也最愿意追究责任的工作环节，在那里证明自己值得信任。

研究团队之所以有机会迈出这一步，离不开水电局作为早期用户的角色。它不只是拨款方，更掌握着实际工程、控制设备和验证需求。没有这种连接，实验室原型很容易停留在“我们自己试过，效果不错”的阶段。

当然，早期用户支持也不能是不计成本的支持。真正有价值的支持，是提供现场问题、必要资料和试验机会，同时让结果经得起工程检验。

### 六、技术突破的经济意义

1990年3月，IEEE Canadian Review刊登了一封颇有戏剧性的读者来信：“上一期介绍数字仿真的文章出现了一个只有两个字母的排印错误：本来要写‘成本降至20%’，却印成了‘成本降低20%’。Woodford专门来信说明，编辑Richard J. Marceau随后致歉”。

对普通读者，两种说法可能只是扫一眼的差别；对决定是否购买设备的人，它们却意味着完全不同的预算。

Woodford当时估计，与具有相当功能的模拟式装置相比，数字方案的成本可以降到约五分之一，占用空间也可低于五分之一。他还指出，中心投入数字仿真技术开发的总费用，小于购买模拟装置的费用。

这对于科研工作有很大的启发：至少在工程领域，科研工作最终要落实到经济效益层面，才能进一步扩大影响、并真正发挥生产力、改变现实世界。这种经济效益不一定是直接的，也可能是间接的：减少了潜在的大停电风险、不必建设过于贵的模拟装置。

### 七、继电保护工程师，看见了更大的用途

如果实时数字仿真只服务于少数直流工程，它能否支撑一家长期经营的企业，仍然值得怀疑。继电保护测试打开了另一扇门。

1991年的加拿大电力协会会议论文，已经系统讨论用实时电磁暂态仿真进行闭环继电保护测试。这个用途看起来只是换了一种被测装置，实际上扩大了技术的适用面。

传统测试可以把事先算好或记录好的波形送给保护装置，观察它是否动作。这样的开环方法当然有价值，尤其适合复现特定输入。但在闭环试验里，保护动作可以直接使仿真系统中的断路器分闸，系统随之进入新的状态，新的电压、电流再反馈给保护。

于是，试验不只回答“看到这段波形，它是否跳闸”，还可以研究“它跳闸之后，系统如何变化，其他装置会不会跟着动作，重合闸和后续逻辑能否配合”。

对于距离保护、线路保护配合以及更复杂的控制保护方案，这种差异很实际。被测对象不再像听录音，而是参与一场可以改变后续情节的交互。

更重要的是，继电保护存在于远比高压直流换流站广泛得多的场景中。实时仿真的潜在用户，由少数直流研究机构扩展到电力公司、设备制造商和大学实验室。

这里显现出一种值得注意的产品化逻辑：团队没有先构思一个无所不能的平台，再到处寻找应用，而是从一个扎实的工程难题出发，逐步发现同一套底层能力还能解决相邻问题。

相邻，意味着已有积累仍然有效；扩展，意味着市场不再被最初的应用牢牢限制。

这种扩张方式似乎不是那么快，但常常更适合责任重、验证周期长的工业工具。

### 八、四名工程师走出研究中心

技术开始受到外部关注以后，一个组织问题变得无法回避：研究中心能不能直接把它经营成一门产品生意？

在Wierckx的回忆中，团队最初开发RTDS，是为了给研究中心提供研究工具，并没有一开始就准备成立商业公司。公开发表研究成果后，Hitachi、ABB等企业表达了兴趣，商业化才逐渐成为现实议题。

他还回忆，研究中心的非营利定位，使董事会认为不宜在中心内部直接完成这项商业化。1994年，四位参与开发的员工离开中心，成立RTDS公司；技术通过特许权使用费协议提供给新公司。

这是一个重要转折。研究工作所追求的“把事情做出来”，开始变成公司必须承担的“把东西交给别人，并长期对它负责”。

四名工程师并不是把一段代码带出去就万事大吉。对于软硬件结合的产品，客户还要看到设备能够交付，接口能够接通，模型得到解释，软件可以升级，遇到问题有人响应。科研原型允许开发者随时伸手修改，商品却必须让远方的用户在开发者不在场时也能使用。

研究中心保留技术收益，新公司承担市场与经营责任，参与人员则获得了直接推进产品的空间。从公开记录可以确认，技术来源方与创业公司没有在分离后完全失去联系。到2009年，Wierckx仍明确提到那份持续生效的使用费安排。他也提到，公司后来加入了一位有企业经营经验的第五名成员，懂算法的人不必因此变成完美的商业管理者；重视技术的公司，也不必把经营能力看成不纯粹的东西。

有趣的是，Wierckx谈起自己时，更愿意强调对技术工作的兴趣。他回顾公司早期管理，说董事层面长期依靠讨论取得共识，而不是简单投票压过不同意见。小团队、共同经历、明确技术方向和相互信任，可能是这种方式发挥作用的前提。

真正值得借鉴的，不是“一定要工程师集体创业”，而是：当一个产品已经超出原机构合适的经营边界时，能否设计一种允许它继续成长、又不抹去原始贡献者权益的道路。

### 九、PSCAD的另一场创业

RTDS成立公司时，另一条产品化道路也在推进。

EMTDC作为求解引擎，能够支持有经验的研究人员开展复杂分析。但当用户不再只是最初那一小群开发者，问题就变了：每个人都必须掌握程序内部细节，才能搭建电网和控制系统吗？

PSCAD所承担的任务，正是把求解能力变成更完整、更可操作的工程工作环境。这里的“图形化”，绝不只是给旧程序加一张漂亮的脸。画图意味着元件连接关系要清楚；可重复建模意味着参数、接口和元件定义要一致；用户自定义意味着既要开放，又不能让错误悄悄混进去；仿真运行以后，工程师还要能方便地比较波形、检查异常、保存工程并再次使用。

求解器回答“机器能不能算”，产品环境还要回答“人能不能可靠地把问题交给机器”。两者之间，有大量不容易发表成耀眼论文，却直接决定工程效率的工作。

1996年夏季的Centre Journal留下了一则预告：研究中心计划在丹佛IEEE夏季电力会议期间，于酒店接待套房展示PSCAD第三版的Alpha版本，演示覆盖PC和Unix工作站，并明确表示，希望根据用户意见在最终发布前改进界面。

这段文字很有现场感。不是所有产业化都从巨大的展台开始，有时就是学术会议期间的一间酒店套房、一套正在完善的软件和一群懂行的潜在用户。

PSCAD不是某一天突然从实验室跳到成熟商品，而是在不断展示、反馈、修正和交付中成为产品。客户不只需要新算法，也需要旧工程能够打开，输出结果便于分析，许可证不至于妨碍工作，出现问题时能够定位。算法把用户吸引过来，许多看似琐碎的工程质量，则决定用户是否留下。

### 十、博士论文怎样变成工具箱里的一个元件

同一本1996年夏季通讯，还记录了一项更细小、也更能说明产学研关系的工作。

来自新西兰坎特伯雷大学的Wade Enright，在研究中心进行了四个月的访问。他的研究涉及统一磁等效电路变压器模型，通常简称UMEC。通讯介绍，这项博士研究中的成果将进入PSCAD第三版的标准元件体系。

变压器建模不是一个靠界面图标就能解决的问题。绕组与铁芯结构、磁耦合、饱和以及不同运行条件下的响应，都可能影响电磁暂态结果。对某类研究而言，简单模型已经足够；对另一类研究而言，反而被简化、过滤掉的部分（例如励磁的非线性等）更重要。

大学研究的价值，在这里并不是为软件增加一句“具有先进理论基础”的说明，而是进入用户每天可以调用的模型库。使用者不必认识论文作者，甚至压根就不用读他发表的论文，便可能在自己的工程问题中受益。

与此同时，同期通讯的首页报道了一项高速暂态稳定程序合作。参与方包括位于中国电力科学研究院，汤涌等中国电科院研发人员在研究中心加入开发团队。项目获得加拿大国际发展署支持。

中国读者在这里可以看到一条真实而具体的联系：中国的研究人员并非只在后来以购买者身份出现在这段历史中，也曾进入某些联合研发环节。

一个研究中心，既接待博士生，也接待海外工程研究人员；既改进元件模型，也尝试不同时间尺度的系统计算。知识在这里不是沿着“大学完成、企业接收”的单向流水线移动，而是在共同任务中反复交换。

初创期到这里，可以看出两条逐渐清晰的路径：RTDS把实时求解、专用计算硬件与真实设备试验做成一门独立生意；PSCAD则把不断积累的电磁暂态分析能力，组织成更多工程师能够直接使用的产品。

它们都脱胎于实际问题，却不再只属于最初的那个问题。

---

## 第二部　发展期：从解决直流问题，到进入世界电力工业

### 十一、十七个人，怎样面对世界各地的实验室

1998年1月，曼尼托巴工程师协会的一次午餐会上，RTDS的Paul Forsyth介绍了公司的情况。根据当年4月刊出的报道，这家成立四年的企业已经有17名员工，向世界各地销售了超过100个仿真机架，产品超过95%销往海外，用户包括大学、设备制造商和电力公司。

十七个人，卖的是一种既有专用硬件、又有仿真软件，还必须长期提供模型和技术支持的工业产品。这个规模本身就很能说明RTDS早期的组织方式。

最初参加实时数字仿真研发的核心工程师，确实很接近今天所说的“全栈”：他们既要理解电磁暂态算法，也要处理DSP和并行计算架构、输入输出、软件、控制保护接口以及现场试验。问题来了，很难说一句“这不是我的模块”就结束，因为算法、硬件和电力系统往往是同一个故障链条上的不同环节。

但公司成长以后，并没有把“所有人什么都干”当成一种组织美德长期维持。1998年的同期报道已经把Paul Forsyth明确称为产品经理。这是一个很小却很重要的细节：公司成立仅四年，商业职能已经开始从核心研发中分化出来。

再往后，分工越来越清楚。2006年的RTDS通讯明确提到，公司正在增加产品组和用户支持组的人手。到出售前夕，RTDS大约已有75名员工，硬件开发、软件开发、模型开发、客户支持、销售与市场、财务，以及产品装配和测试都集中在温尼伯同一地点。

这里有一个值得注意的组织特点：**职能越来越专业化，但工程责任并没有被切得很碎。**

RTDS并没有明显走成那种“研发写完代码交给测试，测试通过再交给售后，客户问题经过几层转述才回到研发”的大公司模式。公开的员工经历和岗位说明可以看到，很多工程师同时做模型开发、客户支持、培训、现场调试；软件开发人员也承担规格、测试、调试以及版本发布后的问题处理。

这不等于公司没有测试。硬件装配和产品测试后来已经是明确职能，模型也长期通过基准算例和实际装置进行验证。只是从公开资料看，没有必要把RTDS想象成拥有一个庞大的、与研发完全隔离的软件QA部门。它更像一家典型的专业工程技术公司：有分工，但技术人员必须理解产品从模型到用户现场的完整链条。

这种组织方式也解释了为什么一家只有几十人的公司能够服务全球实验室。它不可能靠总部几十个人包办全世界的一切。RTDS很早就依靠全球代表、培训和本地合作建立市场，同时把真正困难的技术问题留在总部，由懂产品内部结构的工程师直接处理。

对于工业软件企业，这种安排有一个很现实的好处：客户现场出现的异常，不只是“售后工单”，还是研发信息。一个保护装置接不上、一个模型结果不稳定、一个大系统跑不动，都可能直接告诉产品团队下一版应该改什么。

于是，全球销售不只是把同一台机器运到更多国家，也不断把世界各地的新问题送回温尼伯。

### 十二、进入设备厂商的流程，比赢得一句好评更重要

对于仿真工具，设备制造商是一类特别重要的客户。

电力公司可能在某个工程建设时集中使用设备，制造商则需要在不同项目中反复设计、修改和验证控制系统。工具一旦进入这条工作流程，就有机会随着项目持续出现，而不只是服务一次验收。

RTDS在2000年12月的通讯中，介绍了ALSTOM位于英国Stafford的电力电子业务对控制系统仿真的使用。相关材料回顾了自1994年以来在高压直流与静止无功补偿器控制测试方面的应用，并讨论了软件控制模型与真实控制系统之间的验证关系。对外行来说，这可能只是一张用户案例；对做过直流工程的人来说，它意味着工具已经接近控制系统设计和验证的核心环节。在这个环节里，控制逻辑不仅要“单独工作”，还要放进交流网络和相邻设备共同构成的环境中。一个控制器在简单电源等值下表现正常，不代表放到真实工程边界内仍然正常。换流站之间、无功调节装置之间、控制与保护之间，都可能出现单机试验看不见的问题。

2006年夏季RTDS通讯中的ABB案例，则记录了FACTS试验平台的又一次升级：ABB此前已经使用RTDS，此时看重的是新一代电压源换流器模型、小时间步能力、容量扩展与使用便利性。这说明，实时数字仿真并不是一次性替代一台旧仪器以后就完成了使命。设备技术在变化，试验要求也在变化，供应商必须继续更新模型、算法和硬件。

PSCAD与RTDS在这样的流程里往往可以形成互补：前者适合先在离线环境中分析方案和控制机理，后者适合把真实控制器接入回路，检查实现层面的行为。但互补不等于模型天然一致，也不等于文件可以无损互换。接口、元件表达、初始化和控制时序，都需要单独检查。

越是重要的客户，越不会只看演示效果。他们会追问：模型的某个限制是否明确，异常工况能否重复，升级后旧试验能否重现，同一控制版本与现场设备是否对应。

因此，工具一旦深入制造商的工程流程，就会积累一类不容易复制的知识——不是只有“客户名单”，而是大量关于真实项目怎样失败、怎样修正、怎样验证的经验。

这些经验既可能成为产品优势，也可能成为负担。若每个客户都要求一套无法复用的特殊版本，供应商会被定制工作拖住；若为了标准化而拒绝理解现场差异，产品又会失去工程价值。成熟产品的难处，就在这两端之间寻找平衡。

### 十三、第一股浪潮：电网越来越大，直流越来越多

PSCAD和RTDS最初面对的，是局部直流系统及其附近的交流网络。随着应用扩大，用户提出的问题开始改变尺度：不再只问一个换流站怎样动作，而是问几条直流、几套FACTS装置和大范围交流系统放在一起以后会怎样相互影响；不再只看一个控制器，而是要看整套控制保护、稳定控制和系统运行方式之间的配合。

这可以看作它们遇到的第一股大浪潮：**大规模交直流电力系统，需要更细致的系统仿真。**

问题也随之出现：大和细，本来就是一对矛盾。

电磁暂态模型把瞬时波形、三相不对称、快速控制和电力电子开关都保留下来，代价就是计算量大。传统机电暂态程序可以把系统做到很大，却会有意舍去很多快速过程。对于实时仿真，这个矛盾更尖锐，因为计算机不是“慢一点也行”，而是每一个时间步都必须按时交卷。

1996年的曼尼托巴团队，实际上已经站在一个今天仍然熟悉的技术岔路口。

研究中心与中国电科院合作开发High Speed Transient Stability Program。思路很先进：大范围交流系统使用机电暂态模型，HVDC、FACTS和控制保护附近保留详细的电磁暂态模型，两种计算在实时环境中协同。这样既能把大系统装进来，又不用在最关键的局部牺牲细节。项目当时已经用500母线系统进行验证，研究人员还明确设想过让EMTP类电磁暂态计算与transient stability计算同时运行。

这条路并没有马上中止。Wieslaw Kwasnicki后来把相关工作继续做成了1998年的博士论文《High Speed Transient Stability: Multiprocessing Solutions》，研究怎样利用RTDS等并行硬件加速大型机电暂态计算，并完成了RTDS并行处理平台上的实现。

不过，它最终没有成为RTDS此后十几年扩大商业产品规模的主线。

RTDS选择了另一条更“硬”的路：**尽量不改变仿真的物理层次，而是把计算机做大。**

其实，多Rack并行并不是后来临时想出来的办法。1992年Rudi Wierckx介绍RTDS体系结构时，就已经描述了机架之间的高速通信。电网可以利用输电线路模型的天然分区特性拆成多个子系统，不同子系统交给不同Rack并行计算，Rack之间再交换必要的信息。

这套思路后来成为RTDS扩大规模的一根主轴：一个Rack不够，就增加Rack；单个处理器不够，就换更快的处理器；计算已经够快但数据来不及交换，就升级背板和Rack间通信。

韩国KEPCO的KEPS工程，把这条路线推到了当时前所未有的规模。

2001年前后，KEPS实时仿真系统已经达到26个Rack、接近1000个DSP。研究人员报告过320个三相母线、90台发电机的电磁暂态系统实时运行。系统大到已经不适合再用离线EMTP或EMTDC把整个案例重新算一遍进行验证，于是他们拿PSS/E的机电暂态结果来对照。两类程序对主要动态过程给出了很好的一致性，而差异恰恰反映出EMT模型保留了更多细节。

这件事的意义不只是“机柜更多了”。

在传统认识里，实时电磁暂态仿真适合局部网络，整个大电网应该交给稳定程序。KEPS开始证明另一种可能：只要并行计算能力足够，原本属于“稳定程序尺度”的系统，也可以直接进入实时EMT仿真。

当然，2001年的硬件还没有强到可以毫无处理地装下整个韩国电网。为了控制规模，工程中仍然需要动态等值和网络缩减。但方向已经很清楚。

2005年前后，Giga Processor Card带来新的计算能力。2006年，KEPS的26个Rack全部增加GPC，现场演示的Largest Equivalent System达到511个母线、136台发电机。2011年的又一次升级，把整个系统扩展到100块GPC，并更换高速背板。

这次升级暴露出一个非常典型的大规模实时计算问题：到了某个阶段，瓶颈已经不只是“处理器算得快不快”，而是**这么多处理器能不能在一个时间步以内把该交换的数据全部交换完**。对于实时仿真，平均速度没有意义，最慢的那条计算和通信链路才决定系统能不能按时完成。

2015年以后，KEPRI和RTDS又开始谋划更大规模升级。2016年完成后，KEPS达到34个Rack。相关论文使用的韩国输电系统数据经过处理后约有1306个母线，并报告整个KEPCO输电网络已经能够在RTDS中实时运行，不再需要像过去那样为了装进硬件而人为做网络等值，同时还能把规划中的MMC-HVDC等详细模型放进系统。

把二十年的两个画面放在一起，非常有意思。

1996年，工程师面对500母线系统时，还在认真研究“能不能把大系统交给机电暂态，把局部交给EMT”；二十年后，他们已经用34个Rack把千母线级实际输电网络直接拉进实时EMT计算。

这不是说混合仿真错了。恰恰相反，EMT与机电暂态混合仿真后来又重新回到RTDS及相关研究中，而且在今天的大规模新能源系统研究里仍然很有价值。真正发生的事情是：在相当长的一段产品发展期，RTDS把主要赌注押在了另一边——**让硬件、并行算法和通信能力不断追赶电网规模。**

这条路线还有一个容易忽略的好处：从保护试验到HVDC控制器闭环，再到大型交直流系统，用户面对的始终主要是同一套EMT世界。模型层次一致，真实控制保护装置接入也更直接。对于以HIL为核心价值的产品，这种一致性很有吸引力。

后来，中国的南方电网科研院、国网电科院等单位也陆续建设大规模实时数字仿真实验室，把保护、直流控保、稳控以及多装置联合试验放到更大的系统背景中。对RTDS来说，市场也从“卖一套测试设备”逐渐变成“参与建设一类新的电力系统实验基础设施”。

### 十四、真正的产学研，是十年以后还有人在一起改模型

2005年，加拿大自然科学与工程研究理事会把一项产学合作奖授予曼尼托巴大学、曼尼托巴高压直流研究中心和RTDS Technologies之间的长期合作。官方介绍同时提到了两类成果：一类是电力系统仿真技术以及PSCAD、RTDS这样的产业化成果，另一类是人才培养。

把技术和人才放在一起，并不是一句例行公事。

在这条历史线上，曼尼托巴大学的A. M. Gole教授是一个很有代表性的人物。1983年，他已经与Dennis Woodford、R. W. Menzies共同发表关于直流输电和交流电机数字仿真的论文，是PSCAD/EMTDC早期发展中的重要参与者。此后，他长期研究HVDC、FACTS、电力电子和电磁暂态仿真。与Woodford更多从实际工程问题出发、推动工具形成相比，Gole长期留在大学里，把新的模型、算法和一代又一代研究生不断送进这套技术体系。

RTDS后来的核心人物Trevor Maguire、Rudi Wierckx等，也成长于曼尼托巴大学与研究中心形成的这套环境中。Wierckx后来回忆，研究生阶段受到的电力系统仿真算法训练，使他们不只是会使用处理器，而是能够反过来根据算法特点设计实时仿真的硬件体系。这里已经很难再把“大学研究”和“企业研发”截然分开：一个博士课题可能后来成为软件中的模型，一个研究生可能几年以后成为产品的核心开发者，而产品在现场暴露出来的新问题，又会重新变成大学里的研究题目。

这也解释了为什么曼尼托巴的产学研合作能够持续这么久。它并不是通常意义上的“企业出题、大学做项目、验收以后结题”。研究中心、电力公司、大学和后来成立的产品公司，长期围绕同一条技术主线工作。HVDC的问题解决了一部分，又出现FACTS；模型做得更细以后，又遇到实时计算能力；系统规模扩大以后，又要研究并行算法；电力电子越来越多，又需要新的控制模型和更小的时间步长。问题不断变化，但前面积累的人、模型、软件和试验条件并没有散掉。

对于电力系统仿真这种工具而言，这种连续性尤其重要。一个新模型写进论文，只是工作的开始。真正进入PSCAD或者RTDS以后，还要有人把它实现出来，拿工程算例验证，处理极端工况，回答用户问题，在处理器和软件平台升级以后继续保证它还能正确工作。很多工作并不容易产生一篇漂亮论文，却决定了一项研究成果究竟只能存活几年，还是可以成为几十年以后工程师仍在使用的工具。

因此，衡量产学研合作，除了看共同申请了多少项目、发表了多少论文、获得了多少奖项，还可以问一个更实际的问题：

十年以后，这批人是不是还围绕同一类问题工作？当年的模型出了新问题，还有没有人愿意继续改？

曼尼托巴真正值得借鉴的地方，也许就在这里。它不是偶然完成了几次成功的“成果转化”，而是逐渐形成了一条能够自己循环的链条：工程提出问题，研究把问题做深，成果进入产品，产品走进工程，新的工程问题再回到研究中；与此同时，学生变成工程师，工程师又把新的问题带回大学。

如果这个循环能够持续二三十年，产学研就不再是一种合作形式，而会慢慢变成一个地方真正的技术能力。

### 十五、小公司不必自己造芯片，但必须懂得怎样用芯片

RTDS的大系统能力不断提高，很容易让人产生一种错觉：好像只是芯片越来越快，产品自然就跟着升级。

实际上，通用处理器性能只是其中一半。

实时仿真的困难在于，处理器、网络分区、任务调度、内存、机架背板、机架之间的数据交换、输入输出必须作为一整套系统工作。某颗CPU的峰值性能很高，并不代表把它装进去以后就能多算一倍电网。只要一个时间步里的通信和同步赶不上，实时性就会被破坏。

2005年前后推出的Giga Processor Card是一个典型节点。它采用IBM PowerPC处理器，逐步替代早期DSP方案，为更大的交流网络和更复杂的电力电子模型提供计算空间。韩国KEPS在2006年和2011年的两次扩容，就很能说明这种硬件升级如何转化成实际的大系统能力。

但RTDS没有自己去设计PowerPC。

这正是一家小型专业研发企业很值得研究的地方：**不需要什么都自己造，但必须知道什么必须掌握在自己手里。**

通用CPU可以来自IBM，真正不能外包的是对实时仿真任务的理解：怎样分配网络，怎样控制通信延迟，怎样设计I/O，怎样把新的处理器能力变成用户可以调用的仿真资源，怎样让旧模型在新硬件上继续可靠运行。

2017年4月，RTDS又推出NovaCor平台，采用IBM POWER8处理器，开发过程中获得OpenPOWER生态与IBM的支持。对一家温尼伯几十人的公司来说，这种路线很现实：它不与半导体巨头比赛制造CPU，而是把世界上先进的通用计算技术重新组织成高度专用的电力系统实时仿真平台。

更深一层的问题，是硬件换代以后客户已有投资怎么办。

实验室拥有的不只是几排机柜，还有积累多年的模型、接线、接口适配、试验脚本、人员技能和验证记录。若每次性能升级都要求这些资产全部推倒重来，再快的新处理器也可能失去工程吸引力。

因此，实时仿真产品真正困难的升级，不是“换一颗更快的芯片”，而是同时处理两件事：一边把新计算能力释放出来，一边尽量保护用户已经建立的工程体系。

这也解释了为什么专用工业工具的发展常常不像消费电子那样追求每年彻底翻新。客户买的不是一块处理器，而是一套能够连续工作很多年的工程能力。

### 十六、第二股浪潮：新能源大量接入的电力电子化电力系统

如果说第一股浪潮让电磁暂态工具面对更大的交直流系统，第二股浪潮则改变了这些工具在整个电力系统中的位置。

风电、光伏、储能以及越来越多由电力电子装置接口的设备，使快速控制不再只集中于少数高压直流站和FACTS装置，而是分散到大量电源与负荷接入点。对于同步机占主导的系统，工程师已经积累了大量围绕转子运动、励磁调节和传统保护的分析经验。大量换流器接入以后，系统响应更加依赖控制实现：锁相、限流、故障穿越、控制模式切换以及装置之间的动态相互作用，都可能影响扰动过程。

一个看起来功率不算巨大的设备，在局部电网条件较弱、多个控制器相互影响的情况下，也可能成为必须详细研究的对象。

同样，电力电子化也不意味着同步机经验全部失效，更不意味着所有研究从此都应该改用最详细的电磁暂态模型。潮流、机电暂态和电磁暂态各有任务，关键是当前关注的现象，能否被所选模型充分表示。

对PSCAD与RTDS而言，这意味着机会扩大，也意味着难度上升。

过去，很多用户为了一个特定直流项目才需要这些工具；现在，新能源接入、储能控制、系统强度、局部相互作用和保护适应性，也可能把它们带进研究流程。

但服务对象多了，不代表供应商只要把旧程序多卖几份。模型种类更多，厂商控制更不透明，参数更新更频繁，工程问题也更容易跨越传统专业分工。

原来那条从电网需求到研究工具的道路，没有走完；它只是进入了一个更加拥挤的系统。

新能源浪潮把仿真从一个“算得快不快”的问题，进一步推向“模型信息够不够真”的问题。

计算能力再强，也不能把没有提供的控制逻辑自动算出来。一个求解器可以非常准确地执行错误模型，而工程师仍然得到错误结论。

这里也就出现了新的市场竞争点：谁能够更好地承载厂商模型，保护必要的知识产权，同时使系统研究人员得到可信、可运行、可验证的模型，谁就更有机会进入工程流程。

### 十七、PSCAD的成长，并不只有求解器一条线

2000年冬季的Centre Journal记录了研究中心与Electrotek Concepts的合作。后者面向美国及部分市场推广PSCAD，并与已有电能质量和分析工具用户群发生联系；研究中心继续承担产品订单及核心技术支持等职责。

这说明，专业软件的传播需要懂应用的渠道。用户不是为了收藏一个许可证而购买工具，而是要把新工具接入自己已经存在的分析习惯和工程任务。

后来，PSCAD的组织归属也发生变化。2014年的Pulse明确说明，高压直流研究中心已经成为曼尼托巴水电国际公司MHI的一个业务部门，并介绍了2009年的业务合并背景。MHI是曼尼托巴水电局的全资子公司。

这条道路与RTDS的独立公司化不同。二者虽然技术渊源相近，却没有被装进同一个长期不变的经营结构。

PSCAD后续的软件价值开始更多地体现在完整工作量上：不仅是某一次计算用了多少秒，还有建模花了多久，模型改错是否容易，几百个工况是否能自动运行，结果是否便于复核。

这并不削弱求解器的重要性。恰好相反，只有底层结果足够可信，围绕它建立的工程流程才值得长期依赖。

到2020年代初，PSCAD与RTDS已经分别形成相当厚的技术积累。它们在大规模交直流与电力电子化两股浪潮中不断调整，既服务新问题，也继续支撑旧工程。最早催生工具的工程需求，并没有因为产品走向世界就退场。但发展到这里，故事不会自然进入“从此一帆风顺”的结尾。工具越重要，客户要求越高；市场越成熟，竞争者越有理由进入；母体企业的财务和治理，也仍然有自己的难题。

---

## 第三部　走向出售：技术成功之后，还有企业的难题

### 十八、世界级，不等于没有对手

Wierckx在2009年的访谈里，讲过一个关于竞争的转折。当初，不少人怀疑数学模型能否比缩比电气装置更可信，已有模拟式设备的供应商也对数字路线提出质疑。等到一些大公司推出自己的数字仿真器，RTDS团队又担心，自己将直接面对资源强大得多的对手。

但按他的回忆，大公司的进入也帮助数字仿真获得了更多认可。竞争者不只分走市场，也可能让原来不相信这条技术路线的客户重新考虑它。

这是当事人对发展过程的理解，不能直接提升为“竞争一定有利”的规律。它至少说明，小公司的竞争环境并不是一条简单的受压曲线：有时必须先让整个市场相信一种方法，才谈得上用户在不同供应商之间怎样选择。

在离线电磁暂态领域，EMTP拥有独立于曼尼托巴的技术传承。其官方历史介绍了1990年代后期启动的程序重构，以及2003年新一代产品的推出。

实时仿真也一样。至少在2015年，OPAL-RT已经公开介绍HYPERSIM用于大型电网实时仿真的商业项目。这足以说明，在RTDS出售之前，市场上就存在持续发展的替代技术路线。

对RTDS这样的企业来说，长期优势不能只寄托在客户已经买了多少机柜上。安装基础能形成继续使用的理由，也会形成继续服务的责任。硬件寿命、软件兼容、接口支持和工程师培训，都需要持续投入。

对PSCAD这样的软件而言，用户已有大量模型同样既是优势，也是约束。新版本不能只向前冲，还要说明旧模型为什么能继续使用，何时需要重新验证，哪些变化会影响结果。

成熟市场里的竞争更像一次长期考试：最初靠解决难题赢得的位置，能否靠持续解决新难题守住。

### 十九、母公司的问题

把镜头从实验室移回曼尼托巴的输电走廊，会发现母体企业始终面对另一类更沉重的责任。

1996年，一场风暴损坏了Bipole I、II所在走廊的19座输电铁塔。曼尼托巴水电局的官方回顾说，抢修持续四天，期间用户自愿节电，帮助降低了用电需求。

模型能够帮助认识风险，却不能替代线路、站址、备用能力与恢复资源。技术工具越成熟，人们越需要清楚它能够回答什么，又不能替谁承担什么责任。

2018年投运的Bipole III，采用另一条输电路径，并配置新的南端换流站。官方资料将其容量列为2000兆瓦、线路长度约1400公里，主要目的之一正是降低对既有走廊和Dorsey换流站的依赖。

从企业经营看，这类工程与仿真产品是两种不同的生意。

软件和技术设备可以向世界销售，核心知识能够重复利用；输电走廊和水电站却必须在确定的地点建设，承担漫长的审批、施工、融资、维护和社会协商。两者之间会相互支持，却不能简单用一方的成功抵销另一方的全部风险。

水电更直接地受制于水。曼尼托巴水电局2021—2022财年的报告记录了严重干旱及其经营影响，当年归属于曼尼托巴水电局的净亏损约为2.48亿加元。

这不是说技术创业无足轻重，而是提醒我们，不同业务的规模和风险性质不能混淆。一家专业仿真公司的价值很高，也不意味着它足以让一个资本密集型公用事业企业不再受气候和重大工程影响。

### 二十、RTDS换了主人

历史的主线，来到2022年。

当年10月，AMETEK收购RTDS Technologies；11月1日，AMETEK对外宣布包括RTDS在内的两项收购。作为买方的上市公司，AMETEK在提交美国证券交易委员会的季度报告中，披露了RTDS这一单独交易的现金对价：**3.25亿加元，约合2.40亿美元。**

金额之外，另一个更关键的问题是：究竟谁卖了什么？

RTDS早在1994年就已经成为独立的私人公司。研究中心以及后来的相关权益主体，与它之间存在技术许可和特许权使用费安排。曼尼托巴水电局并不是到2022年才把一个始终全资拥有的内部部门整体卖掉。

水电局截至2022年12月31日的季度报告说明，在这次收购过程中，MHI的特许权使用费收益权在交割前转换为RTDS股权，再随交易处置。相应季度报告披露的收益约为6800万加元；2022—2023财年年报披露的一次性收益为6900万加元，并明确此后的特许权使用费将终止。

读到这里，这段组织史的轮廓才真正清楚：早期由公共机构、大学和企业共同支持的研发，孵化出产品；产品以独立公司方式经营，并通过许可安排继续向技术来源一方提供收益；多年之后，外部买方收购公司，原有收益关系随之发生转换和终结。

这不是一句“卖掉软件公司”可以准确概括的过程。

对AMETEK来说，公开说明的战略理由在于电网现代化、可再生能源、分布式资源与储能等领域的发展，以及RTDS实时仿真技术对其电子仪器业务的补充。

从技术史看，这也构成一种有意味的呼应：RTDS诞生时，是为了帮助人们看清直流输电及控制保护的行为；被收购时，买方看重的仍是电网变化带来的验证需求，只是对象已经扩展得更广。

### 二十一、出售，是成功的句号，还是另一段责任的开始

从1994年成立公司，到2022年被收购，RTDS走过了二十多年独立经营。若从更早的实时数字仿真研发起步计算，这条道路更长。

它当然可以被看成一次技术商业化的成果：一种为解决内部研究条件不足而开发的工具，最终形成全球市场愿意支付可观对价的企业。

这为中国的科研成果转化提供了一个可以认真研究的例子，却不是一份可直接照搬的合同模板。知识产权归属、持续研发贡献、政府资助条件、职务成果规定与当地法律制度都可能不同。这里真正可借鉴的，是在产品尚小的时候，就把各方关系做成能够经受长期成长和控制权变化检验的安排。

本文关于创业沿革的主线，到这里结束。

一套仿真工具从纳尔逊河工程里走出来，经历原型、试验、客户、公司与全球市场，最后进入另一家企业的版图。水仍然在北方流动，电仍然向南方输送，而理解电网的工具，已经沿着一条更长的路径传播出去。

---

## 尾声　站在2026年回望

回到文章开头的曼尼托巴。

那里没有因为诞生了世界级仿真工具，就变成一个不再受寒冬、风暴和来水影响的地方。纳尔逊河仍然有自己的水文过程，输电线路仍要经过真实的土地，城市仍然需要可靠的电力。

PSCAD与RTDS的特别之处，不是让这些约束消失，而是把理解和应对约束的部分能力，从一群人的经验，逐渐变成许多人可以使用、检验和继续发展的工具。

这条道路上，有工程师在纸上勾勒求解器，有研究中心面对买不起的设备，有团队先做出一个简单的滤波支路；有真实控制器把问题带进实验室，也有实验室在控制器投运前找出问题；有博士生把模型带入软件，有海外研究人员参与联合开发；有工程师离开研究中心成立公司，也有技术来源方在几十年后仍然依照早年的安排获得回报。

这些事连在一起，才构成创业史。

对中国电力系统的研发企业而言，最有价值的借鉴，也许可以落在三个相互衔接的问题上。

**第一，能不能把内部需求，变成外部也愿意付费解决的问题？**

内部工程能够提供最真实的困难，也容易带来一个陷阱：软件只对本单位的数据格式、参数习惯和少数专家有效。只要原作者离开，别人就用不动；只要换一项工程，就必须重写一大半。

迈向产品，需要有意识地把某个工程的特殊条件，与可以重复利用的求解、模型、接口和试验能力分开。外部用户第一次真正独立地完成任务，往往比内部又多做了一个漂亮算例，更能说明产品化是否前进了一步。

早期用户也不宜只承担“支持一下国产软件”的角色。他们应当提出真实问题，允许开发者接触必要资料，同时坚持结果可验证、缺陷可追踪。这样的支持既提供机会，也保留压力。

**第二，能不能让研究成果进入产品，同时让产品继续给研究提出问题？**

一篇论文进入模型库，需要实现、测试、文档和维护；一个模型进入工程，又会暴露论文算例没有覆盖的工况。大学与企业之间最珍贵的合作，不是每隔几年重新签一次协议，而是这条往返的通道能够一直工作。

这意味着考核不能只奖励最容易展示的部分。提高数值可靠性、维护回归算例、整理参数来源、改进接口和修复复杂缺陷，都应有明确的责任人和职业价值。

否则，企业可能拥有很多“研究成果”，却很少拥有现场工程师可以直接使用的能力。

也需要给探索留下边界清楚的空间。一个滤波支路可以是有意义的起点，一次未捕捉到目标事件的观测也可以留下有价值的积累；但团队要说明它验证了什么、排除了什么、下一步为何值得继续。耐心不能替代判断，短期指标也不应替代判断。

**第三，能不能为这套能力，找到与其发展阶段相称的组织？**

研究中心、母公司部门、独立企业、许可经营和集团收购，不是简单的先进与落后之分。它们解决不同的问题，也制造不同的约束。

早期需要调用公共设施和多方人才，未必适合立刻把每项研究都变成独立公司的利润任务；产品已经面对国际客户以后，也未必适合一直用内部科研项目的方式决定版本、交付和支持。到了控制权变化时，则要看早年的贡献、持续投入与未来责任怎样被保护。

组织安排的价值，应当由它是否帮助技术持续进步、客户持续获得服务、风险和收益得到清楚分配来检验，而不是仅由公司牌子是否更换来判断。

所以，这篇文章虽然写到了公司出售，却不是一篇教人怎样把公司卖出去的故事。

它讲的是，在一项宏大的电力工程旁边，如何长出另一种可以传播得更远的能力；也是一群技术人员怎样从“这件事只有我们会做”，走向“别人不在我们身边，也能把它可靠地做成”。

从这个角度看，世界级工具真正值得骄傲的时刻，未必只在第一台设备交付，也未必只在交易公告发布。

还在于某一天，远在另一片大陆的工程师，用它发现了一项控制策略的缺陷，修正了一组模型，或者在装置投运之前把问题留在了实验室里。

那位工程师可能从未到过温尼伯，也没有见过纳尔逊河。

但曼尼托巴的这段创业史，已经参与了他的工作。

---

## 参考文献

[1] Manitoba Government. **The Land and Climate；Lakes, Beaches and Rivers**. 曼尼托巴省政府地理、气候与水域介绍，网页资料。 入口：`https://www.gov.mb.ca/jec/mbadvantage/theland.html`；`https://www.gov.mb.ca/sd/water/lakes-beaches-rivers/index.html`。

[2] Parks Canada. **The Forks National Historic Site of Canada**. 国家历史遗址介绍及联邦遗产名录，网页资料。 入口：`https://www.pc.gc.ca/apps/dfhd/page_nhs_eng.aspx?id=151`；`https://parks.canada.ca/voyage-travel/promotion/manitoba/decouverte-discovery/fourche-forks`。

[3] Manitoba Hydro. **Annual Report 2024–25**. 2025。企业业务、财务与统计资料；主要电量、功率、客户及发电数据见印刷页123。 入口：`https://www.hydro.mb.ca/docs/corporate/annual_report_2024_25.pdf`。

[4] 新华社. **2024年江苏全社会用电量8487亿千瓦时相关报道**. 2025-01-21。报道据国网江苏省电力有限公司数据；用于江苏2024自然年电量。 入口：`https://www.news.cn/local/20250121/3f77f7554a0c4147aed28735a277d6de/c.html`。

[5] 国家能源局. **江苏迎峰度夏保供及最大用电负荷相关报道**. 2024-08-30。文中记录2024年8月5日最大用电负荷1.471亿千瓦。 入口：`https://www.nea.gov.cn/2024-08/30/c_1310785456.htm`。

[6] 安徽省政府新闻发布会资料，铜陵市政府部门网站转载. **安徽能源发展与2024年全社会用电量相关发布材料**. 2025-11。用于2024年全社会用电量3598亿千瓦时。 入口：`https://wsjkw.tl.gov.cn/tlswsjkwyh/c00013/pc/content/content_1994312410048815104.html`。

[7] IEEE History Center / Engineering and Technology History Wiki. **Milestones: Nelson River HVDC Transmission System, 1972**. IEEE工程里程碑记录；本文主要采用首次送电日期与工程意义说明。 入口：`https://ethw.org/Milestones:Nelson_River_HVDC_Transmission_System,_1972`。

[8] Manitoba Hydro. **Transmission**. 官方输电业务介绍；含Bipole I、II、III、1996年风暴与供电可靠性背景。 入口：`https://www.hydro.mb.ca/corporate/operations/transmission/`。

[9] Manitoba Government；Nisichawayasihk Cree Nation. **Hydroelectric Development Compensation and Settlement Agreements；Northern Flood Agreement**. 政府与原住民社区对1977年协议及开发影响的公开说明。 入口：`https://www.gov.mb.ca/nrnd/settlements/index.html`；`https://www.ncncree.com/about-ncn/our-history/northern-flood-agreement/`。

[10] Electranix Corporation. **Dennis Woodford and the Birth of EMTDC/PSCAD**. 照片与机构说明；本文依据文字图注，不由照片外观推断具体年代。 入口：`https://www.electranix.com/dennis-woodford-and-the-birth-of-emtdc-pscad/`。

[11] Woodford, D. A.; Gole, A. M.; Menzies, R. W.. **Digital Simulation of DC Links and AC Machines**. IEEE Transactions on Power Apparatus and Systems, 1983, PAS-102(6): 1616–1623。 入口：`https://ieeexplore.ieee.org/document/4112117/`；`https://www.electranix.com/publication/digital-simulation-of-dc-links-and-ac-machines/`。

[12] Woodford, D. A. **Manitoba HVDC Research Centre: World Leader in High Voltage**. The Manitoba Professional Engineer, 1987年10月，印刷页1–2。入口：`https://heritage.enggeomb.ca/images/5/5f/1987-10_Manitoba_Professional_Engineer.pdf`。

[13] Wierckx, R. P.; Maguire, T. L.; Woodford, D. A.; Rosendahl, G. K. **Canadian Developments in Power System Simulation**. IEEE Canadian Review, No. 6, 1989年12月，PDF页15–18。入口：`https://canrev.ieee.ca/en/cr06/cr06.pdf`。

[14] Woodford, D. A.; Marceau, R. J. **Letter to the Editor及编辑答复：实时数字仿真成本与空间比例勘误**. IEEE Canadian Review, No. 7, 1990年3月，印刷页13。记录1982年询价及计划于1990年3月开始的商业研究。 入口：`https://canrev.ieee.ca/en/cr07/cr07.pdf`。

[15] Minhaz, R. **Pep Talks with Rudi Wierckx**. The Keystone Professional, Summer 2009: 26–27。当事人口述，涉及研发失败、最小原型、控制器测试、公司化及治理经验。 入口：`https://www.enggeomb.ca/pdf/Keystone/09Summer.pdf`。

[16] McLaren, P.; Wierckx, R.; Kuffel, R.; Arendt, L.; Giesbrecht, J.; Lucas, J. R. **Closed Loop Relay Testing with Electromagnetic Transients Simulation**. Canadian Electrical Association, Analytical Techniques of Insulation Co-ordination Committee, Toronto, 1991年5月

[17] McLaren, P. G.; Kuffel, R.; Wierckx, R.; Giesbrecht, J.; Arendt, L.. **A Real Time Digital Simulator for Testing Relays**. IEEE Transactions on Power Delivery, 1992, 7(1): 207–213. DOI: 10.1109/61.108909。 入口：`https://ieeexplore.ieee.org/document/108909/`。

[18] Kuffel, R.; Giesbrecht, J.; Maguire, T.; Wierckx, R. P.; McLaren, P. **RTDS—A Fully Digital Power System Simulator Operating in Real Time**. WESCANEX 95, 1995, Vol. 2: 300–305. DOI: 10.1109/WESCAN.1995.494045。同名论文有不同会议著录，本条采用WESCANEX版本，不把网页入库年份当发表年份。 入口：`https://doi.org/10.1109/WESCAN.1995.494045`；`https://knowledge.rtds.com/hc/en-us/articles/1500005393041-RTDS-A-Fully-Digital-Power-System-Simulator-Operating-in-Real-Time`。

[19] Fedirchuk, D. J. **RTDS Technology Explained**. The Manitoba Professional Engineer, 1998年4月，印刷页15。同期报道RTDS成立四年后的规模：17名员工、超过100个Rack、95%以上产品出口，并记载Paul Forsyth当时已任Marketing Manager。入口：`https://heritage.enggeomb.ca/images/1/1e/98apr.pdf`。

[20] Manitoba HVDC Research Centre. **Centre Journal, Summer 1996**. Vol. 9, No. 1，重点参见页1、3、4：高速暂态稳定程序、UMEC变压器模型与PSCAD V3 Alpha演示预告。 入口：`https://www.pscad.com/knowledge-base/download/centrejournal_summer96.pdf`。

[21] Manitoba HVDC Research Centre. **Centre Journal, Winter 1996**. 重点参见页4：研究中心周年回顾、1989年11月实时仿真照片图注与PSCAD V3 Beta演示预告。 入口：`https://www.pscad.com/knowledge-base/download/centrejournal_winter96.pdf`。

[22] Manitoba HVDC Research Centre. **Centre Journal, Winter 2000**. Vol. 11, Issue 4，页1–4。含PSCAD V3.0.3、Electrotek合作及Unexplained Nelson River HVDC Flashovers。 入口：`https://www.pscad.com/knowledge-base/download/centrejournal_winter00.pdf`。

[23] Gole, A. M.; Woodford, S. A.; Nordstrom, J. E.; Irwin, G. D. **A Fully Interpolated Controls Library for Electromagnetic Transients Simulation of Power Electronic Systems**. International Conference on Power Systems Transients (IPST), 2001, Paper 01IPST115。注意S. A. Woodford不应改写成D. A. Woodford。 入口：`https://www.ipstconf.org/papers/Proc_IPST2001/01IPST115.pdf`。

[24] Government of Canada / NSERC. **NSERC to Present National Awards for University-Industry Innovation Tonight in Halifax**. 2005-10-19。Synergy Awards产学合作奖官方公告。 入口：`https://www.canada.ca/en/news/archive/2005/10/nserc-present-national-awards-university-industry-innovation-tonight-halifax.html`。

[25] Manitoba HVDC Research Centre. **Pulse, Spring 2007**. 页1为25周年回顾；页8培训目录包括风电场建模、低电压穿越及分布式发电。 入口：`https://www.pscad.com/knowledge-base/article/142`。

[26] RTDS Technologies. **RTDS News, December 2000: ALSTOM T&D Power Electronics—Innovative Use of Control System Simulations**. 厂商通讯，2000年12月。用于确认ALSTOM控制系统仿真应用，不用于独立评价产品领先程度。 入口：`https://knowledge.rtds.com/hc/en-us/articles/360039292473-RTDS-News-December-2000`。

[27] RTDS Technologies. **RTDS News, Summer 2006**. 厂商通讯，2006年夏季。除ABB FACTS升级外，记录KEPS 26-Rack系统增加GPC后成功运行511母线、136台发电机的Largest Equivalent System，并提到公司增加production和support人员。入口：`https://knowledge.rtds.com/hc/en-us/articles/360039284993-RTDS-News-Summer-2006`。

[28] Manitoba Hydro International / Manitoba HVDC Research Centre. **Pulse, August 2014**. 页12–13介绍MHI及业务部门，回顾2009年的组织整合。 入口：`https://www.pscad.com/knowledge-base/download/pulse_aug2014.pdf`。

[29] PSCAD / Manitoba Hydro International. **PSCAD V5 Features**. 官方功能资料，网页资料。用于说明产品方向；页面后续更新功能不自动归入V5首次发布时点。 入口：`https://www.pscad.com/software/pscad/v5-features`。

[30] Manitoba Hydro；RTDS Technologies知识库收录. **Manitoba Hydro Simulation Centre Development for Nelson River HVDC Systems**. 用户报告归档页面；仅作为研究主题及在线技术资料的证据，不以网页更新时间判定项目完成年份。 入口：`https://knowledge.rtds.com/hc/en-us/articles/360049759473-Manitoba-Hydro-Simulation-Centre-development-for-Nelson-River-HVDC-systems`。

[31] RTDS Technologies. **RTDS Technologies Unveils Revolutionary Real-Time Simulation Platform Leveraging IBM POWER8 Technology**. 2017-04-03。公司正式新闻稿，由Newswire发布；涉及NovaCor、IBM与OpenPOWER支持。 入口：`https://www.newswire.ca/news-releases/rtds-technologies-unveils-revolutionary-real-time-simulation-platform-leveraging-ibm-power8-technology-617919973.html`。

[32] Sidwall, K.; Forsyth, P. **Advancements in Real-Time Simulation for the Validation of Grid Modernization Technologies**. Energies, 2020, 13(16): 4036. DOI: 10.3390/en13164036。与所收集RTDS培训材料交叉参照，用于技术背景而非全部产品功能的首次推出年份。 入口：`https://www.mdpi.com/1996-1073/13/16/4036`。

[33] North American Electric Reliability Corporation (NERC)；Cauley, G. W.. **1,200 MW Fault Induced Solar Photovoltaic Resource Interruption Disturbance Report；Defining Reliability in a Transforming Electricity Industry**. 前者为2017年6月Blue Cut事件报告；后者为2017-09-14提交美国众议院的NERC证言，记述并引用该事件报告。本文据同期官方证言及后续技术材料交叉核查事件。 入口：`https://docs.house.gov/meetings/IF/IF03/20170914/106383/HHRG-115-IF03-Wstate-CauleyG-20170914-U1.pdf`。

[34] Australian Energy Market Operator (AEMO). **Modelling Requirements**. 现行公开建模资料入口，含连接研究软件、模型提交和验证说明。引用范围限于其管理的具体工程流程。 入口：`https://www.aemo.com.au/energy-systems/electricity/national-electricity-market-nem/participate-in-the-market/network-connections/modelling-requirements`。

[35] NERC Inverter-Based Resource Performance Subcommittee. **White Paper: EMT Models in NERC MOD, TPL, and FAC Standards**. 2022年4月。电力电子资源模型、工程分析需求及相关标准工作的技术背景文件；不是把建议直接写成已经生效的强制要求。 入口：`https://www.nerc.com/globalassets/our-work/white-papers/supporting_paper_emt_models_mod_tpl_fac-003.pdf`。

[36] OPAL-RT Technologies. **OPAL-RT Technologies Closes Year with Sale of Record-Breaking HYPERSIM Real-Time Digital Simulator**. 2015-01-30。厂商项目公告；本文只用以确认当时的产品和市场活动，不采用其相对性能宣传作为比较结论。 入口：`https://www.opal-rt.com/press-room/opal-rt-technologies-closes-year-sale-record-breaking-hypersim-real-time-digital-simulator/`。

[37] DIgSILENT. **Electromagnetic Transients (EMT)**. PowerFactory官方产品模块介绍，网页资料。 入口：`https://www.digsilent.de/en/electromagnetic-transients-emt.html`。

[38] Typhoon HIL. **Test Automation；TyphoonTest**. 官方自动化测试产品与服务介绍，网页资料；仅用于说明相关工具路线及现代工作流。 入口：`https://www.typhoon-hil.com/resources/services/test-automation/`；`https://www.typhoon-hil.com/products/software/typhoontest/`。

[39] EMTP. **EMTP History**. 官方技术沿革，涉及早期EMTP与1990年代末至2003年的重构路线。 入口：`https://emtp.com/about-us/emtp-history`。

[40] Manitoba Hydro. **Manitoba Hydro Reorganizes Subsidiary**. 2021-02-16。区分国际咨询业务逐步收缩、技术业务保留及既有合同安排。 入口：`https://www.hydro.mb.ca/articles/2021/02/manitoba_hydro_reorganizes_subsidiary/`。

[41] Manitoba Hydro. **Annual Report 2021–22**. 2022。严重干旱、经营影响与当年财务资料；与2022—2023年报比较栏交叉核验。 入口：`https://www.hydro.mb.ca/docs/corporate/annual_report_2021_22.pdf`。

[42] Manitoba Hydro. **Annual Report 2022–23**. 2023。重点参见印刷页51的MHI业务说明：2022年10月交易、6900万加元一次性收益及使用费终止；不采用另一摘要段落中“October 2023”的明显时间矛盾。 入口：`https://www.hydro.mb.ca/docs/corporate/annual_report_2022_23.pdf`。

[43] Manitoba Hydro. **Quarterly Report for the Nine Months Ended December 31, 2022**. 2022—2023财年第三季度。说明许可收益权在交割前转为股权，并披露约6800万加元阶段性收益。 入口：`https://www.hydro.mb.ca/docs/corporate/quarterly_report_221231.pdf`。

[44] AMETEK, Inc.. **Form 10-Q for the Quarter Ended September 30, 2022**. 美国证券交易委员会公开文件，印刷页15，Subsequent Events。披露2022年10月RTDS单独收购对价3.25亿加元，约2.40亿美元。 入口：`https://www.sec.gov/Archives/edgar/data/1037868/000103786822000054/ame-20220930.htm`。

[45] AMETEK, Inc.. **AMETEK Announces Two Acquisitions**. 2022-11-01。RTDS与Navitar两项收购合计约4.30亿美元；不得当作RTDS单独售价。 入口：`https://investors.ametek.com/news-releases/news-release-details/ametek-announces-two-acquisitions-1`。

[46] Province of Manitoba. **Manitoba Hydro International Resuming Operations**. 2024-07-29。恢复国际咨询与逐步重建业务范围的政府公告；政治评价与公告事实分开使用。 入口：`https://news.gov.mb.ca/news/?item=64397`。

[47] AEMO. **Power System Model Development**. 负荷与分布式光伏聚合模型工作说明，含委托MHI开发与验证的内容，网页资料。 入口：`https://www.aemo.com.au/initiatives/major-programs/nem-distributed-energy-resources-der-program/managing-distributed-energy-resources-in-operations/power-system-model-development`。

[48] Xiong, M.; Wang, B.; Vaidhynathan, D.; Maack, J.; Reynolds, M.; Hoke, A.; Sun, K.; Tan, J. **ParaEMT: An Open Source, Parallelizable, and HPC-Compatible EMT Simulator for Large-Scale IBR-Rich Power Grids**. IEEE Transactions on Power Delivery, 2024, 39(2): 911–921. DOI: 10.1109/TPWRD.2023.3342715。实验室公开稿NREL/JA-5D00-86059。 入口：`https://docs.nrel.gov/docs/fy24osti/86059.pdf`。

[49] National Institute of Standards and Technology (NIST). **Artificial Intelligence Risk Management Framework: Generative Artificial Intelligence Profile**. NIST AI 600-1, 2024年7月。DOI: 10.6028/NIST.AI.600-1。 入口：`https://nvlpubs.nist.gov/nistpubs/ai/NIST.AI.600-1.pdf`。

[50] RTDS Technologies. **NovaCor 2.0**. 当前官方硬件说明：IBM POWER9与RSCAD FX。仅用于2022年以后回望，不用于早期技术年代判定。 入口：`https://www.rtds.com/blogposts/novacor-2`。

[51] PSCAD / Manitoba Hydro International. **PSCAD v5.1.0 Overview (March 31, 2026)**. 2026-03-31在线研讨会及官方归档介绍。 入口：`https://www.pscad.com/knowledge-base/article/948`。

[52] Union College, Electrical, Computer and Biomedical Engineering Department. **Steinmetz Memorial Lecture: Dennis Woodford, Engineers and the Strength of Our National Communities**. 2005-10-24讲座及讲者履历。记载Woodford在曼尼托巴水电局从1975年开始相关软件开发。 入口：`https://www.union.edu/ecbe/steinmetz-memorial-lecture`。

[53] University of British Columbia, Department of Electrical and Computer Engineering. **Hermann Dommel**. UBC人物资料，回顾其在BPA参与后来称为EMTP的程序开发，以及1973年以后在UBC的工作。入口：`https://ece.ubc.ca/hermann-dommel/`。

[54] Dommel, H. W. **Digital Computer Solution of Electromagnetic Transients in Single- and Multiphase Networks**. IEEE Transactions on Power Apparatus and Systems, 1969, PAS-88(4): 388–399. DOI: 10.1109/TPAS.1969.292459。

[55] Ametani, A. **Electromagnetic Transients Program: History and Future**. IEEJ Transactions on Electrical and Electronic Engineering, 2021, 16: 1150–1158. DOI: 10.1002/tee.23192。用于EMTP早期开发、后续分支及EMT类程序技术谱系背景。

[56] Wierckx, R. P. **Fully Digital Real-Time Electromagnetic Transients Simulator**. IERE International Electric Research Exchange, Workshop on New Issues in Power System Simulation, Caen, France, 1992: 201–228。RTDS早期体系结构资料，包含并行处理和机架间通信思路。入口：`https://knowledge.rtds.com/hc/en-us/articles/1500005391421-Fully-Digital-Real-Time-Electromagnetic-Transients-Simulator`。

[57] Kwasnicki, W. T. **High Speed Transient Stability: Multiprocessing Solutions**. Ph.D. Thesis, University of Manitoba, 1998。记录HSTS的并行算法以及在RTDS并行处理平台上的实现。入口：`https://library-archives.canada.ca/eng/services/services-libraries/theses/Pages/item.aspx?idNumber=1356772696`。

[58] Kim, T.-K.; Yoon, Y.-B.; Choo, J.-B.; Kuffel, R.; Wierckx, R. **Development and Testing of a Large Scale Digital Power System Simulator at KEPCO**. International Conference on Power Systems Transients (IPST), 2001。KEPS大型实时仿真系统的建设与验证资料。入口：`https://knowledge.rtds.com/hc/en-us/articles/360049483314-Development-and-Testing-of-a-Large-Scale-Digital-Power-System-Simulator-at-KEPCO`。

[59] Forsyth, P.; Kuffel, R.; Wierckx, R.; Choo, J.; Yoon, Y.; Kim, T. **Comparison of Transient Stability Analysis and Large-Scale Real Time Digital Simulation**. IEEE Porto PowerTech, 2001。报告320个三相母线、90台发电机的实时EMT系统，并与PSS/E暂态稳定结果比较。入口：`https://knowledge.rtds.com/hc/en-us/articles/360050253053-Comparison-of-Transient-Stability-Analysis-and-Large-Scale-Real-Time-Digital-Simulation`。

[60] Park, I. K.; Lee, J.; Song, J.; Kim, Y.; Kim, T. **Large-scale AC/DC EMT Level System Simulations by a Real Time Digital Simulator (RTDS) in KEPRI-KEPCO**. KEPCO Journal on Electric Power and Energy, 2017, 3(1): 17–21. DOI: 10.18770/KEPCO.2017.03.01.017。回顾2006、2011及2016年KEPS升级，并介绍整个韩国输电网络的实时EMT仿真。

[61] RTDS Technologies. **Practical Use of Real Time Simulation for De-risking HVDC Integration**. 公司技术演示资料，约2020—2021年。资料列出公司约75名员工，以及hardware/software development、model development、customer support、sales and marketing、finance、product assembly and testing等职能集中于温尼伯。入口：`https://knowledge.rtds.com/hc/en-us/article_attachments/360102163454`。
