<!DOCTYPE html>
        <html>
        <head>
            <meta charset="UTF-8">
            <title>&#x7535;&#x529b;&#x7cfb;&#x7edf;&#x63a7;&#x5236;&#x7684;&#x601d;&#x8003;</title>
            <style>
/* From extension vscode.github */
/*---------------------------------------------------------------------------------------------
 *  Copyright (c) Microsoft Corporation. All rights reserved.
 *  Licensed under the MIT License. See License.txt in the project root for license information.
 *--------------------------------------------------------------------------------------------*/

.vscode-dark img[src$=\#gh-light-mode-only],
.vscode-light img[src$=\#gh-dark-mode-only],
.vscode-high-contrast:not(.vscode-high-contrast-light) img[src$=\#gh-light-mode-only],
.vscode-high-contrast-light img[src$=\#gh-dark-mode-only] {
	display: none;
}

</style>
            
        <link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/Microsoft/vscode/extensions/markdown-language-features/media/markdown.css">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/Microsoft/vscode/extensions/markdown-language-features/media/highlight.css">
<style>
            body {
                font-family: -apple-system, BlinkMacSystemFont, 'Segoe WPC', 'Segoe UI', system-ui, 'Ubuntu', 'Droid Sans', sans-serif;
                font-size: 14px;
                line-height: 1.6;
            }
        </style>
        <style>
.task-list-item {
    list-style-type: none;
}

.task-list-item-checkbox {
    margin-left: -20px;
    vertical-align: middle;
    pointer-events: none;
}
</style>
<style>
:root {
  --color-note: #0969da;
  --color-tip: #1a7f37;
  --color-warning: #9a6700;
  --color-severe: #bc4c00;
  --color-caution: #d1242f;
  --color-important: #8250df;
}

</style>
<style>
@media (prefers-color-scheme: dark) {
  :root {
    --color-note: #2f81f7;
    --color-tip: #3fb950;
    --color-warning: #d29922;
    --color-severe: #db6d28;
    --color-caution: #f85149;
    --color-important: #a371f7;
  }
}

</style>
<style>
.markdown-alert {
  padding: 0.5rem 1rem;
  margin-bottom: 16px;
  color: inherit;
  border-left: .25em solid #888;
}

.markdown-alert>:first-child {
  margin-top: 0
}

.markdown-alert>:last-child {
  margin-bottom: 0
}

.markdown-alert .markdown-alert-title {
  display: flex;
  font-weight: 500;
  align-items: center;
  line-height: 1
}

.markdown-alert .markdown-alert-title .octicon {
  margin-right: 0.5rem;
  display: inline-block;
  overflow: visible !important;
  vertical-align: text-bottom;
  fill: currentColor;
}

.markdown-alert.markdown-alert-note {
  border-left-color: var(--color-note);
}

.markdown-alert.markdown-alert-note .markdown-alert-title {
  color: var(--color-note);
}

.markdown-alert.markdown-alert-important {
  border-left-color: var(--color-important);
}

.markdown-alert.markdown-alert-important .markdown-alert-title {
  color: var(--color-important);
}

.markdown-alert.markdown-alert-warning {
  border-left-color: var(--color-warning);
}

.markdown-alert.markdown-alert-warning .markdown-alert-title {
  color: var(--color-warning);
}

.markdown-alert.markdown-alert-tip {
  border-left-color: var(--color-tip);
}

.markdown-alert.markdown-alert-tip .markdown-alert-title {
  color: var(--color-tip);
}

.markdown-alert.markdown-alert-caution {
  border-left-color: var(--color-caution);
}

.markdown-alert.markdown-alert-caution .markdown-alert-title {
  color: var(--color-caution);
}

</style>
        
        </head>
        <body class="vscode-body vscode-light">
<!-- BLOG-TOPIC-START -->
<div class="zdh-blog-topic" style="max-width:980px;margin:18px auto 28px;padding:14px 16px;border:1px solid rgba(91,181,255,.35);border-radius:14px;background:linear-gradient(135deg,#0b1f3a,#102f52);box-shadow:0 8px 24px rgba(11,31,58,.14);font-family:-apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,'Helvetica Neue',Arial,'Noto Sans','PingFang SC','Microsoft YaHei',sans-serif;color:#fff;">
  <div style="display:flex;align-items:center;justify-content:space-between;gap:18px;flex-wrap:wrap;">
    <div>
      <div style="font-size:12px;letter-spacing:.12em;color:#9be7ff;font-weight:700;">主题栏目 · FEATURED COLUMN</div>
      <div style="margin-top:4px;font-size:16px;line-height:1.45;font-weight:750;color:#fff;">邹德虎的博客 · Dehu Zou's Blog</div>
      <div style="margin-top:3px;font-size:12px;line-height:1.5;color:rgba(255,255,255,.72);">电力系统 · 工程技术 · 计算与仿真</div>
    </div>
    <a href="index.html" style="display:inline-flex;align-items:center;padding:8px 11px;border:1px solid rgba(255,255,255,.22);border-radius:10px;background:rgba(255,255,255,.08);color:#d8efff;text-decoration:none;font-size:13px;font-weight:650;white-space:nowrap;">← 返回个人主页 · Home</a>
  </div>
</div>
<!-- BLOG-TOPIC-END -->

            <h1 id="电力系统控制的思考">电力系统控制的思考</h1>
<p><strong>作者：邹德虎</strong></p>
<p>有一个问题困扰了我很多年：为什么在发电机励磁、阻尼控制等典型场景里，学术论文里看上去非常先进的最优控制、非线性控制，与现场长期稳定运行的 AVR + PSS、PID 体系相比，实际效果常常没有想象中那么悬殊？如果只看数学推导，很多先进控制似乎理应明显更优；但如果看工业现场，主流方案仍然高度依赖 PID、前馈、分层协调以及附加阻尼控制。这个落差本身就值得认真思考。</p>
<p>本文不是要否定现代控制理论，而是想从电力系统这一类复杂工业对象出发，讨论控制问题究竟应该怎样理解。</p>
<h2 id="1-为什么先进控制在工程上未必显著优于经典控制">1 为什么先进控制在工程上未必显著优于经典控制</h2>
<h3 id="11-很多工业工况本来就在平衡点附近运行">1.1 很多工业工况本来就在平衡点附近运行</h3>
<p>PID 的有效性有一个重要前提：在工作区间内，对象的局部线性化足够好。很多工业系统——包括励磁、调速、锅炉部分环节、常规过程控制——长期运行时都尽量维持在某个平衡点附近。此时，即使对象本质上是非线性的，局部线性模型的误差也未必大到足以让经典控制彻底失效。</p>
<p>因此，小扰动下“高级控制明显优于 PID”并不是必然结论。很多时候，两者的核心差异并不在稳态附近的主要工况，而在极端工况、强约束工况或多目标冲突工况。</p>
<h3 id="12-现场真正难的往往不是控制律而是模型与约束">1.2 现场真正难的往往不是控制律，而是模型与约束</h3>
<p>学术界强调理论普适性，这是合理的；但工业界首先面对的是具体对象、具体约束、具体边界条件。很多时候，控制难题的根子不在“控制律不够先进”，而在：</p>
<ul>
<li>传感器质量不稳定；</li>
<li>执行机构存在死区、饱和、速率限制；</li>
<li>模型参数时变；</li>
<li>控制目标本身并不唯一；</li>
<li>上层业务规则经常改变。</li>
</ul>
<p>在这些约束面前，理论上更优的控制器未必能在现场转化为更优的整体系统表现。</p>
<h3 id="13-大扰动时控制量常常已经顶到边界">1.3 大扰动时，控制量常常已经“顶到边界”</h3>
<p>以励磁控制为例。大扰动期间，控制器常常很快进入限幅、限流、过励/欠励等约束区域。在这种场景下，决定结果的往往首先是：</p>
<ul>
<li>极限能给多大控制量；</li>
<li>控制方向是否正确；</li>
<li>阻尼补偿是否及时；</li>
<li>保护与限制环节是否协调。</li>
</ul>
<p>如果控制量本身已经被物理边界卡住，那么再精细的最优律也未必还有多少可发挥空间。换句话说，很多工程控制问题并不是在“无限可控空间”里比数学精度，而是在“强约束、有不确定性、动作代价高”的环境里比稳妥性。</p>
<h2 id="2-为什么电力系统控制必须分层理解">2 为什么电力系统控制必须分层理解</h2>
<p>电力系统不是单一控制对象，而是多层控制体系的叠加。不同层级的目标、时间尺度和建模方式都不同。</p>
<h3 id="21-小偏差区局部调节优先">2.1 小偏差区：局部调节优先</h3>
<p>在偏差较小的区域，最重要的是平稳、低成本、低干扰。此时死区、下垂、PID、局部线性化模型都很有效。很多工业控制长期运行的主要时间，其实都处于这一层。</p>
<h3 id="22-中等偏差区优化与协调优先">2.2 中等偏差区：优化与协调优先</h3>
<p>当系统偏差已经不能靠最底层局部调节自动消化时，上层优化与协调开始起主导作用。例如 AVC 的无功优化、AGC 的区域功率协调、分层分区控制等。本质上，它们关注的是资源分配和约束协调，而不只是一个简单闭环的瞬时调节。</p>
<h3 id="23-大偏差或事故区安全目标压倒经济目标">2.3 大偏差或事故区：安全目标压倒经济目标</h3>
<p>再往上，当进入事故、越限、稳定风险区间时，控制目标会迅速从经济性转向安全性。这时控制器最重要的往往不是“某个二次型指标最优”，而是：</p>
<ul>
<li>能否避免失稳；</li>
<li>能否避免越限扩大；</li>
<li>能否快速进入安全区域；</li>
<li>能否与保护、切机、切负荷、稳控协调。</li>
</ul>
<p>因此，一个试图用单一数学框架覆盖全部工况的控制方案，未必比“按工况分层处理”的工程方案更高明。</p>
<h2 id="3-对-avr--pss-为什么长期有效的一种理解">3 对 AVR + PSS 为什么长期有效的一种理解</h2>
<p>以同步发电机励磁控制为例，AVR + PSS 长期占据主流，不是偶然。</p>
<p>第一，AVR 直接增强了电压支撑和同步功率，对静态稳定和暂态稳定都有明确贡献；</p>
<p>第二，PSS 的本质是按频段补充阻尼，它抓住了机电振荡最关键的矛盾，而没有试图“一口气包打天下”；</p>
<p>第三，这套方案参数含义清楚、调试经验丰富、与限制环节和保护体系长期兼容。</p>
<p>这并不意味着它在所有场景都全局最优，而是说明：<strong>一个能抓住主要矛盾、便于整定、易于维护、边界行为可预期的控制方案，在工业系统里往往比理论上更一般但实现代价更高的方案更有生命力。</strong></p>
<h2 id="4-最优控制指标为什么在现场常常说得通但用不顺">4 最优控制指标为什么在现场常常“说得通但用不顺”</h2>
<p>最优控制常见的二次型指标当然有数学意义，而且便于推出 Riccati 方程及闭式解。但现场控制需求远不止“状态和控制量平方加权”这么简单。实际要求可能是：</p>
<ul>
<li>快，但允许一定超调；</li>
<li>稳态误差极小，但响应速度可以慢一些；</li>
<li>绝对不允许越过某个安全边界；</li>
<li>对某个频段信号特别敏感，对别的频段噪声必须抑制；</li>
<li>要和已有控制器、限制器、调度策略兼容。</li>
</ul>
<p>这些需求并不总能被一个统一、优雅的二次型指标自然表达。于是就出现一个现实：理论推导很漂亮，但指标和现场真实业务之间仍然隔着一层“翻译”。这层翻译做不好，控制器再先进也很难落地。</p>
<h2 id="5-电力系统里常见的几种实用思路">5 电力系统里常见的几种实用思路</h2>
<h3 id="51-模型足够准时前馈往往最有效">5.1 模型足够准时，前馈往往最有效</h3>
<p>若对象模型较准、扰动可预见，前馈控制经常比复杂反馈更直接。例如 AVC 的上层无功分配，本质上就具有很强的前馈特征：根据当前断面和目标值重新计算最合适的无功分配，再下发给各执行点。</p>
<h3 id="52-存在离散动作和强约束时模型预测控制更有价值">5.2 存在离散动作和强约束时，模型预测控制更有价值</h3>
<p>如果控制中包含电容器投切、档位切换、启停顺序、动作次数限制等离散或强约束因素，MPC 往往比单纯 PID 更自然。因为这类问题的核心不是“连续控制增益如何更精确”，而是“如何在未来若干步内兼顾约束和目标”。</p>
<h3 id="53-反馈控制仍然应优先从-pid-思路出发">5.3 反馈控制仍然应优先从 PID 思路出发</h3>
<p>对大多数工程师而言，PID 不是“落后方法”，而是最重要的分析语言。即使最终采用附加环节、增益调度、频段分离、前馈补偿或状态反馈，也往往可以先用 PID 的语言理解对象、目标和主要矛盾。</p>
<h3 id="54-频段分工是很有工程价值的思想">5.4 频段分工是很有工程价值的思想</h3>
<p>很多电力控制问题本质上不是“一个误差，一个控制器”这么简单，而是不同频段的误差应该交给不同环节处理。PSS 是典型例子；AGC 的 ACE 处理、一次调频与二次调频的分工，也都体现了这一思想。把不同时间尺度和频段的控制任务混在一起，往往是问题的开始。</p>
<h2 id="6-我对工程师学习控制理论的一个判断">6 我对工程师学习控制理论的一个判断</h2>
<p>我并不主张工程师把大量时间花在追逐控制理论新名词上，而忽略下面这些更根本的问题：</p>
<ol>
<li>控制目标是否定义清楚；</li>
<li>传感器和执行机构质量是否足够；</li>
<li>关键约束是否识别完全；</li>
<li>分层结构是否合理；</li>
<li>上层业务是否真的需要这个控制器；</li>
<li>失效后系统会怎样退化。</li>
</ol>
<p>如果这些问题没有想明白，那么就算换上 ADRC、鲁棒控制、非线性最优控制、自适应控制，很多时候也只是把问题包得更漂亮，而不是解决得更彻底。</p>
<h2 id="7-未来值得重视的方向">7 未来值得重视的方向</h2>
<p>电力系统控制未来真正值得重视的，我认为主要有三个方向。</p>
<p>第一，是<strong>控制装置平台化</strong>。控制算法不再只是一个固定死的函数块，而是运行在可配置、可维护、可远程升级的平台上。</p>
<p>第二，是<strong>控制与上层系统协同增强</strong>。越来越多的控制不是孤立设备内的闭环，而是系统级数据、调度策略、边界约束共同参与的结果。</p>
<p>第三，是<strong>模型与数据联合</strong>。纯机理模型和纯数据驱动都各有局限，未来更有生命力的方案，往往是机理边界清楚、参数与扰动用数据在线校正的混合路线。</p>
<h2 id="8-结语">8 结语</h2>
<p>我对电力系统控制的总体判断是：<strong>工程上最有价值的控制，不一定是理论上最一般的控制，而是最能抓住主要矛盾、最能适应约束、最容易维护、最容易与现有系统协同的控制。</strong></p>
<p>从这个角度看，PID、AVR + PSS、前馈、分层协调这些“老办法”之所以能长期存在，不是因为行业保守，而是因为它们在复杂工业对象上抓住了本质。真正高水平的工程控制，并不是不断更换术语，而是知道什么时候该追求理论一般性，什么时候该接受工程上的“足够好”。</p>

            
            
        </body>
        </html>